     40 'GENROU' 1     4.2000      0.32000E-01  0.56500      0.62000E-01
          2.3186       2.0000       2.1100       2.0200      0.28000
         0.49000      0.21500      0.15500      0.79000E-01  0.34900      /
     40 'IEEET1' 1     0.0000       200.00      0.35750       5.7300
         -5.7300       1.0000      0.40000E-02  0.52900E-01   1.0000
          0.0000       4.2975      0.10000E-03   5.7300      0.10000E-03/
     40 'IEESGO' 1     0.0000       0.0000      0.80000E-01  0.15000
         0.50000E-01   10.000       117.65       1.0000      0.97200
          1.0500       0.0000      /
     41 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     41 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     41 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     42 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     42 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     42 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     43 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     43 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     43 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     44 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     44 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     44 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     45 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     45 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     45 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     46 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     46 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     46 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     47 'GENROU' 1     5.6900      0.41000E-01   1.5000      0.14400
          2.6419       2.0000       2.1830       2.1570      0.41300
          1.2850      0.33900      0.24600      0.13400      0.61700      /
     47 'IEEET1' 1     0.0000       400.00      0.20000E-01   18.300
         -18.300       1.0000      0.94200      0.30000E-01   1.0000
          0.0000       3.7650      0.81470       5.0200       2.6756    /
     47 'IEESGO' 1     0.0000      0.30000E-01  0.18000      0.20000
          0.0000       8.0000       166.67       1.0000      0.96250
         0.91770       0.0000      /
     48 'GENROU' 1     6.0000      0.40000E-02  0.90000      0.40000E-02
          2.4862       2.0000       2.0400       1.9600      0.26600
         0.26200      0.19300      0.15400      0.34000       1.1200      /
     48 'IEEET1' 1     0.0000       50.000      0.60000E-01   1.0000
         -1.0000     -0.39300E-01  0.44000      0.70000E-01   1.0000
          0.0000       3.3750      0.64400E-01   4.5000      0.23630    /
     48 'IEESGO' 1     0.0000       0.0000      0.10000      0.20000
         0.10000       8.7200       182.48       1.0000      0.96560
          1.0000       0.0000      /
     49 'GENROU' 1     6.0000      0.40000E-02  0.90000      0.40000E-02
          2.4862       2.0000       2.0400       1.9600      0.26600
         0.26200      0.19300      0.15400      0.34000       1.1200      /
     64 'GENROU' 1    0.58710      0.24800E-01  0.13510      0.26700E-01
          2.6560       2.0000       1.6700       1.6000      0.26500
         0.46000      0.20500      0.15000      0.91000E-01  0.40000      /
     64 'IEEET1' 1     0.0000       50.000      0.60000E-01   1.0000
         -1.0000     -0.46500E-01  0.52000      0.83200E-01   1.0000
          0.0000       3.2400      0.72000E-01   4.3200      0.28210    /
     64 'IEESGO' 1     0.0000       0.0000      0.10000      0.30000
         0.50000E-01   10.000       90.909       1.0000      0.97500
         0.87050       0.0000      /
     65 'GENROU' 1     1.1000      0.27700E-01  0.10860      0.35100E-01
          4.9850       2.0000       1.1800       1.0500      0.22000
         0.38000      0.14500      0.75000E-01  0.93300E-01  0.40440      /
     65 'IEEET1' 1    0.60000E-01   25.000      0.20000       1.0000
         -1.0000     -0.58200E-01  0.65440      0.10500      0.35000
          0.0000       2.5785      0.89900E-01   3.4380      0.34680    /
     65 'IEESGO' 1     0.0000       0.0000      0.90000E-01  0.20000
         0.30000       10.000       20.000       1.0000       1.0000
          1.0500       0.0000      /
     66 'GENROU' 1     11.600      0.58000E-01  0.15900      0.20100
          1.5200       0.0000       2.3730       1.1720      0.34300
          1.1720      0.23100      0.13200      0.29500      0.77600      /
     66 'IEEET1' 1     0.0000       400.00      0.50000E-01   6.6300
         -6.6300     -0.17000      0.95000      0.40000E-01   1.0000
          0.0000       6.3750      0.21740       8.5000      0.93880    /
     67 'GENROU' 1     8.0000      0.52500E-01  0.80000E-02  0.15100E-01
          1.2000       0.0000       1.7690      0.85500      0.30400
         0.57950      0.20350      0.10450      0.30400      0.66600      /
     67 'IEEET1' 1     0.0000       400.00      0.50000E-01   4.4070
         -4.4070     -0.17000      0.95000      0.40000E-01   1.0000
          0.0000       4.2375      0.21740       5.6500      0.93860    /
     68 'GENROU' 1     8.0000      0.52500E-01  0.80000E-02  0.15100E-01
          1.2000       0.0000       1.7690      0.85500      0.30400
         0.57950      0.20350      0.10450      0.30400      0.66600      /
     68 'IEEET1' 1     0.0000       400.00      0.50000E-01   4.4070
         -4.4070     -0.17000      0.95000      0.40000E-01   1.0000
          0.0000       4.2375      0.21740       5.6500      0.93860    /
      1 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
      3 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
      4 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
      7 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
      8 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     12 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     15 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     16 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     18 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     20 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     21 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     23 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     24 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     25 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     26 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     27 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     28 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     29 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     31 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     39 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     51 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     52 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     53 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     54 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     55 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     58 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     59 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     60 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     61 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     62 'LDSHBL' 1     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     62 'LDSHBL' 2     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
     63 'LDSHBL' 2     58.500       0.0000      0.20000       58.200
          0.0000      0.22500       57.600       0.0000      0.17500
          0.0000    /
      1 'TIOCR1'            2           1             1            1
               0         '0 '            1            2         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      1 'TIOCR1'            2           1             2            1
               0         '0 '            1            2         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      1 'TIOCR1'           39           1             1            1
               0         '0 '            1           39         '1 '
               0            0         '0 '            0            0
            '0 '       10.012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      1 'TIOCR1'           39           1             2            1
               0         '0 '            1           39         '1 '
               0            0         '0 '            0            0
            '0 '       10.512      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      2 'TIOCR1'            1           1             1            1
               0         '0 '            2            1         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      2 'TIOCR1'            1           1             2            1
               0         '0 '            2            1         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      2 'TIOCR1'            3           1             1            1
               0         '0 '            2            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      2 'TIOCR1'            3           1             2            1
               0         '0 '            2            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      2 'TIOCR1'           25           1             1            1
               0         '0 '            2           25         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      2 'TIOCR1'           25           1             2            1
               0         '0 '            2           25         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      2 'TIOCR1'           30           1             1            1
               0         '0 '            2           30         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      2 'TIOCR1'           30           1             2            1
               0         '0 '            2           30         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      3 'TIOCR1'            2           1             1            1
               0         '0 '            3            2         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      3 'TIOCR1'            2           1             2            1
               0         '0 '            3            2         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      3 'TIOCR1'            4           1             1            1
               0         '0 '            3            4         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      3 'TIOCR1'            4           1             2            1
               0         '0 '            3            4         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      3 'TIOCR1'           18           1             1            1
               0         '0 '            3           18         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      3 'TIOCR1'           18           1             2            1
               0         '0 '            3           18         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      4 'TIOCR1'            3           1             1            1
               0         '0 '            4            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      4 'TIOCR1'            3           1             2            1
               0         '0 '            4            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      4 'TIOCR1'            5           1             1            1
               0         '0 '            4            5         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      4 'TIOCR1'            5           1             2            1
               0         '0 '            4            5         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      4 'TIOCR1'           14           1             1            1
               0         '0 '            4           14         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      4 'TIOCR1'           14           1             2            1
               0         '0 '            4           14         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      5 'TIOCR1'            4           1             1            1
               0         '0 '            5            4         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      5 'TIOCR1'            4           1             2            1
               0         '0 '            5            4         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      5 'TIOCR1'            6           1             1            1
               0         '0 '            5            6         '1 '
               0            0         '0 '            0            0
            '0 '       12.014      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      5 'TIOCR1'            6           1             2            1
               0         '0 '            5            6         '1 '
               0            0         '0 '            0            0
            '0 '       12.615      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      5 'TIOCR1'            8           1             1            1
               0         '0 '            5            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      5 'TIOCR1'            8           1             2            1
               0         '0 '            5            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      6 'TIOCR1'            5           1             1            1
               0         '0 '            6            5         '1 '
               0            0         '0 '            0            0
            '0 '       12.014      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      6 'TIOCR1'            5           1             2            1
               0         '0 '            6            5         '1 '
               0            0         '0 '            0            0
            '0 '       12.615      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      6 'TIOCR1'            7           1             1            1
               0         '0 '            6            7         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      6 'TIOCR1'            7           1             2            1
               0         '0 '            6            7         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      6 'TIOCR1'           11           1             1            1
               0         '0 '            6           11         '1 '
               0            0         '0 '            0            0
            '0 '       4.8057      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      6 'TIOCR1'           11           1             2            1
               0         '0 '            6           11         '1 '
               0            0         '0 '            0            0
            '0 '       5.0460      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      6 'TIOCR1'           31           1             1            1
               0         '0 '            6           31         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      6 'TIOCR1'           31           1             2            1
               0         '0 '            6           31         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      7 'TIOCR1'            6           1             1            1
               0         '0 '            7            6         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      7 'TIOCR1'            6           1             2            1
               0         '0 '            7            6         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      7 'TIOCR1'            8           1             1            1
               0         '0 '            7            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      7 'TIOCR1'            8           1             2            1
               0         '0 '            7            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      8 'TIOCR1'            5           1             1            1
               0         '0 '            8            5         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      8 'TIOCR1'            5           1             2            1
               0         '0 '            8            5         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      8 'TIOCR1'            7           1             1            1
               0         '0 '            8            7         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      8 'TIOCR1'            7           1             2            1
               0         '0 '            8            7         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      8 'TIOCR1'            9           1             1            1
               0         '0 '            8            9         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      8 'TIOCR1'            9           1             2            1
               0         '0 '            8            9         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      9 'TIOCR1'            8           1             1            1
               0         '0 '            9            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      9 'TIOCR1'            8           1             2            1
               0         '0 '            9            8         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
      9 'TIOCR1'           39           1             1            1
               0         '0 '            9           39         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
      9 'TIOCR1'           39           1             2            1
               0         '0 '            9           39         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     10 'TIOCR1'           11           1             1            1
               0         '0 '           10           11         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     10 'TIOCR1'           11           1             2            1
               0         '0 '           10           11         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     10 'TIOCR1'           13           1             1            1
               0         '0 '           10           13         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     10 'TIOCR1'           13           1             2            1
               0         '0 '           10           13         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     10 'TIOCR1'           32           1             1            1
               0         '0 '           10           32         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     10 'TIOCR1'           32           1             2            1
               0         '0 '           10           32         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     11 'TIOCR1'            6           1             1            1
               0         '0 '           11            6         '1 '
               0            0         '0 '            0            0
            '0 '       4.8057      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     11 'TIOCR1'            6           1             2            1
               0         '0 '           11            6         '1 '
               0            0         '0 '            0            0
            '0 '       5.0460      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     11 'TIOCR1'           10           1             1            1
               0         '0 '           11           10         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     11 'TIOCR1'           10           1             2            1
               0         '0 '           11           10         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     11 'TIOCR1'           12           1             1            1
               0         '0 '           11           12         '1 '
               0            0         '0 '            0            0
            '0 '       1.5000      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     11 'TIOCR1'           12           1             2            1
               0         '0 '           11           12         '1 '
               0            0         '0 '            0            0
            '0 '       1.5750      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     12 'TIOCR1'           11           1             1            1
               0         '0 '           12           11         '1 '
               0            0         '0 '            0            0
            '0 '       1.5000      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     12 'TIOCR1'           11           1             2            1
               0         '0 '           12           11         '1 '
               0            0         '0 '            0            0
            '0 '       1.5750      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     12 'TIOCR1'           13           1             1            1
               0         '0 '           12           13         '1 '
               0            0         '0 '            0            0
            '0 '       1.5000      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     12 'TIOCR1'           13           1             2            1
               0         '0 '           12           13         '1 '
               0            0         '0 '            0            0
            '0 '       1.5750      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     13 'TIOCR1'           10           1             1            1
               0         '0 '           13           10         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     13 'TIOCR1'           10           1             2            1
               0         '0 '           13           10         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     13 'TIOCR1'           12           1             1            1
               0         '0 '           13           12         '1 '
               0            0         '0 '            0            0
            '0 '       1.5000      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     13 'TIOCR1'           12           1             2            1
               0         '0 '           13           12         '1 '
               0            0         '0 '            0            0
            '0 '       1.5750      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     13 'TIOCR1'           14           1             1            1
               0         '0 '           13           14         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     13 'TIOCR1'           14           1             2            1
               0         '0 '           13           14         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     14 'TIOCR1'            4           1             1            1
               0         '0 '           14            4         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     14 'TIOCR1'            4           1             2            1
               0         '0 '           14            4         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     14 'TIOCR1'           13           1             1            1
               0         '0 '           14           13         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     14 'TIOCR1'           13           1             2            1
               0         '0 '           14           13         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     14 'TIOCR1'           15           1             1            1
               0         '0 '           14           15         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     14 'TIOCR1'           15           1             2            1
               0         '0 '           14           15         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     15 'TIOCR1'           14           1             1            1
               0         '0 '           15           14         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     15 'TIOCR1'           14           1             2            1
               0         '0 '           15           14         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     15 'TIOCR1'           16           1             1            1
               0         '0 '           15           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     15 'TIOCR1'           16           1             2            1
               0         '0 '           15           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           15           1             1            1
               0         '0 '           16           15         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           15           1             2            1
               0         '0 '           16           15         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           17           1             1            1
               0         '0 '           16           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           17           1             2            1
               0         '0 '           16           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           19           1             1            1
               0         '0 '           16           19         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           19           1             2            1
               0         '0 '           16           19         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           21           1             1            1
               0         '0 '           16           21         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           21           1             2            1
               0         '0 '           16           21         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           24           1             1            1
               0         '0 '           16           24         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           24           1             2            1
               0         '0 '           16           24         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     16 'TIOCR1'           69           1             1            1
               0         '0 '           16           69         '1 '
               0            0         '0 '            0            0
            '0 '       9.0231      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     16 'TIOCR1'           69           1             2            1
               0         '0 '           16           69         '1 '
               0            0         '0 '            0            0
            '0 '       9.4743      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     17 'TIOCR1'           16           1             1            1
               0         '0 '           17           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     17 'TIOCR1'           16           1             2            1
               0         '0 '           17           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     17 'TIOCR1'           18           1             1            1
               0         '0 '           17           18         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     17 'TIOCR1'           18           1             2            1
               0         '0 '           17           18         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     17 'TIOCR1'           27           1             1            1
               0         '0 '           17           27         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     17 'TIOCR1'           27           1             2            1
               0         '0 '           17           27         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     18 'TIOCR1'            3           1             1            1
               0         '0 '           18            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     18 'TIOCR1'            3           1             2            1
               0         '0 '           18            3         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     18 'TIOCR1'           17           1             1            1
               0         '0 '           18           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     18 'TIOCR1'           17           1             2            1
               0         '0 '           18           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     19 'TIOCR1'           16           1             1            1
               0         '0 '           19           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     19 'TIOCR1'           16           1             2            1
               0         '0 '           19           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     19 'TIOCR1'           20           1             1            1
               0         '0 '           19           20         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     19 'TIOCR1'           20           1             2            1
               0         '0 '           19           20         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     19 'TIOCR1'           33           1             1            1
               0         '0 '           19           33         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     19 'TIOCR1'           33           1             2            1
               0         '0 '           19           33         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     20 'TIOCR1'           19           1             1            1
               0         '0 '           20           19         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     20 'TIOCR1'           19           1             2            1
               0         '0 '           20           19         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     20 'TIOCR1'           34           1             1            1
               0         '0 '           20           34         '1 '
               0            0         '0 '            0            0
            '0 '       25.217      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     20 'TIOCR1'           34           1             2            1
               0         '0 '           20           34         '1 '
               0            0         '0 '            0            0
            '0 '       26.478      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     21 'TIOCR1'           16           1             1            1
               0         '0 '           21           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     21 'TIOCR1'           16           1             2            1
               0         '0 '           21           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     21 'TIOCR1'           22           1             1            1
               0         '0 '           21           22         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     21 'TIOCR1'           22           1             2            1
               0         '0 '           21           22         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     22 'TIOCR1'           21           1             1            1
               0         '0 '           22           21         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     22 'TIOCR1'           21           1             2            1
               0         '0 '           22           21         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     22 'TIOCR1'           23           1             1            1
               0         '0 '           22           23         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     22 'TIOCR1'           23           1             2            1
               0         '0 '           22           23         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     22 'TIOCR1'           35           1             1            1
               0         '0 '           22           35         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     22 'TIOCR1'           35           1             2            1
               0         '0 '           22           35         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     23 'TIOCR1'           22           1             1            1
               0         '0 '           23           22         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     23 'TIOCR1'           22           1             2            1
               0         '0 '           23           22         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     23 'TIOCR1'           24           1             1            1
               0         '0 '           23           24         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     23 'TIOCR1'           24           1             2            1
               0         '0 '           23           24         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     23 'TIOCR1'           36           1             1            1
               0         '0 '           23           36         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     23 'TIOCR1'           36           1             2            1
               0         '0 '           23           36         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     24 'TIOCR1'           16           1             1            1
               0         '0 '           24           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     24 'TIOCR1'           16           1             2            1
               0         '0 '           24           16         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     24 'TIOCR1'           23           1             1            1
               0         '0 '           24           23         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     24 'TIOCR1'           23           1             2            1
               0         '0 '           24           23         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     25 'TIOCR1'            2           1             1            1
               0         '0 '           25            2         '1 '
               0            0         '0 '            0            0
            '0 '       5.0059      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     25 'TIOCR1'            2           1             2            1
               0         '0 '           25            2         '1 '
               0            0         '0 '            0            0
            '0 '       5.2562      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     25 'TIOCR1'           26           1             1            1
               0         '0 '           25           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     25 'TIOCR1'           26           1             2            1
               0         '0 '           25           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     25 'TIOCR1'           37           1             1            1
               0         '0 '           25           37         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     25 'TIOCR1'           37           1             2            1
               0         '0 '           25           37         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     26 'TIOCR1'           25           1             1            1
               0         '0 '           26           25         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     26 'TIOCR1'           25           1             2            1
               0         '0 '           26           25         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     26 'TIOCR1'           27           1             1            1
               0         '0 '           26           27         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     26 'TIOCR1'           27           1             2            1
               0         '0 '           26           27         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     26 'TIOCR1'           28           1             1            1
               0         '0 '           26           28         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     26 'TIOCR1'           28           1             2            1
               0         '0 '           26           28         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     26 'TIOCR1'           29           1             1            1
               0         '0 '           26           29         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     26 'TIOCR1'           29           1             2            1
               0         '0 '           26           29         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     27 'TIOCR1'           17           1             1            1
               0         '0 '           27           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     27 'TIOCR1'           17           1             2            1
               0         '0 '           27           17         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     27 'TIOCR1'           26           1             1            1
               0         '0 '           27           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     27 'TIOCR1'           26           1             2            1
               0         '0 '           27           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     28 'TIOCR1'           26           1             1            1
               0         '0 '           28           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     28 'TIOCR1'           26           1             2            1
               0         '0 '           28           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     28 'TIOCR1'           29           1             1            1
               0         '0 '           28           29         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     28 'TIOCR1'           29           1             2            1
               0         '0 '           28           29         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     29 'TIOCR1'           26           1             1            1
               0         '0 '           29           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     29 'TIOCR1'           26           1             2            1
               0         '0 '           29           26         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     29 'TIOCR1'           28           1             1            1
               0         '0 '           29           28         '1 '
               0            0         '0 '            0            0
            '0 '       6.0071      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     29 'TIOCR1'           28           1             2            1
               0         '0 '           29           28         '1 '
               0            0         '0 '            0            0
            '0 '       6.3075      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     29 'TIOCR1'           38           1             1            1
               0         '0 '           29           38         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     29 'TIOCR1'           38           1             2            1
               0         '0 '           29           38         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     30 'TIOCR1'            2           1             1            1
               0         '0 '           30            2         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     30 'TIOCR1'            2           1             2            1
               0         '0 '           30            2         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     31 'TIOCR1'            6           1             1            1
               0         '0 '           31            6         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     31 'TIOCR1'            6           1             2            1
               0         '0 '           31            6         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     32 'TIOCR1'           10           1             1            1
               0         '0 '           32           10         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     32 'TIOCR1'           10           1             2            1
               0         '0 '           32           10         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     33 'TIOCR1'           19           1             1            1
               0         '0 '           33           19         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     33 'TIOCR1'           19           1             2            1
               0         '0 '           33           19         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     34 'TIOCR1'           20           1             1            1
               0         '0 '           34           20         '1 '
               0            0         '0 '            0            0
            '0 '       25.217      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     34 'TIOCR1'           20           1             2            1
               0         '0 '           34           20         '1 '
               0            0         '0 '            0            0
            '0 '       26.478      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     35 'TIOCR1'           22           1             1            1
               0         '0 '           35           22         '1 '
               0            0         '0 '            0            0
            '0 '       10.720      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     35 'TIOCR1'           22           1             2            1
               0         '0 '           35           22         '1 '
               0            0         '0 '            0            0
            '0 '       11.256      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     36 'TIOCR1'           23           1             1            1
               0         '0 '           36           23         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     36 'TIOCR1'           23           1             2            1
               0         '0 '           36           23         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     37 'TIOCR1'           25           1             1            1
               0         '0 '           37           25         '1 '
               0            0         '0 '            0            0
            '0 '       8.1900      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     37 'TIOCR1'           25           1             2            1
               0         '0 '           37           25         '1 '
               0            0         '0 '            0            0
            '0 '       8.5995      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     38 'TIOCR1'           29           1             1            1
               0         '0 '           38           29         '1 '
               0            0         '0 '            0            0
            '0 '       16.700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     38 'TIOCR1'           29           1             2            1
               0         '0 '           38           29         '1 '
               0            0         '0 '            0            0
            '0 '       17.535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     39 'TIOCR1'            1           1             1            1
               0         '0 '           39            1         '1 '
               0            0         '0 '            0            0
            '0 '       10.012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     39 'TIOCR1'            1           1             2            1
               0         '0 '           39            1         '1 '
               0            0         '0 '            0            0
            '0 '       10.512      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     39 'TIOCR1'            9           1             1            1
               0         '0 '           39            9         '1 '
               0            0         '0 '            0            0
            '0 '       9.0107      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     39 'TIOCR1'            9           1             2            1
               0         '0 '           39            9         '1 '
               0            0         '0 '            0            0
            '0 '       9.4612      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     50 'TIOCR1'           51           1             1            1
               0         '0 '           50           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     50 'TIOCR1'           51           1             2            1
               0         '0 '           50           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     50 'TIOCR1'           51           2             1            1
               0         '0 '           50           51         '2 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     50 'TIOCR1'           51           2             2            1
               0         '0 '           50           51         '2 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     50 'TIOCR1'           54           1             1            1
               0         '0 '           50           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     50 'TIOCR1'           54           1             2            1
               0         '0 '           50           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     50 'TIOCR1'           64           1             1            1
               0         '0 '           50           64         '1 '
               0            0         '0 '            0            0
            '0 '       7.5150      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     50 'TIOCR1'           64           1             2            1
               0         '0 '           50           64         '1 '
               0            0         '0 '            0            0
            '0 '       7.8907      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           50           1             1            1
               0         '0 '           51           50         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           50           1             2            1
               0         '0 '           51           50         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           50           2             1            1
               0         '0 '           51           50         '2 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           50           2             2            1
               0         '0 '           51           50         '2 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           52           1             1            1
               0         '0 '           51           52         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           52           1             2            1
               0         '0 '           51           52         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           53           1             1            1
               0         '0 '           51           53         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           53           1             2            1
               0         '0 '           51           53         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           54           1             1            1
               0         '0 '           51           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           54           1             2            1
               0         '0 '           51           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     51 'TIOCR1'           65           1             1            1
               0         '0 '           51           65         '1 '
               0            0         '0 '            0            0
            '0 '       1.6700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     51 'TIOCR1'           65           1             2            1
               0         '0 '           51           65         '1 '
               0            0         '0 '            0            0
            '0 '       1.7535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     52 'TIOCR1'           51           1             1            1
               0         '0 '           52           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     52 'TIOCR1'           51           1             2            1
               0         '0 '           52           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     52 'TIOCR1'           53           1             1            1
               0         '0 '           52           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     52 'TIOCR1'           53           1             2            1
               0         '0 '           52           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     52 'TIOCR1'           66           1             1            1
               0         '0 '           52           66         '1 '
               0            0         '0 '            0            0
            '0 '      0.66800      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     52 'TIOCR1'           66           1             2            1
               0         '0 '           52           66         '1 '
               0            0         '0 '            0            0
            '0 '      0.70140      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     53 'TIOCR1'           51           1             1            1
               0         '0 '           53           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     53 'TIOCR1'           51           1             2            1
               0         '0 '           53           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     53 'TIOCR1'           52           1             1            1
               0         '0 '           53           52         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     53 'TIOCR1'           52           1             2            1
               0         '0 '           53           52         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     53 'TIOCR1'           54           1             1            1
               0         '0 '           53           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     53 'TIOCR1'           54           1             2            1
               0         '0 '           53           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     53 'TIOCR1'           56           1             1            1
               0         '0 '           53           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.83500      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     53 'TIOCR1'           56           1             2            1
               0         '0 '           53           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.87675      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     53 'TIOCR1'           58           1             1            1
               0         '0 '           53           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.83500      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     53 'TIOCR1'           58           1             2            1
               0         '0 '           53           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.87675      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     54 'TIOCR1'           50           1             1            1
               0         '0 '           54           50         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     54 'TIOCR1'           50           1             2            1
               0         '0 '           54           50         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     54 'TIOCR1'           51           1             1            1
               0         '0 '           54           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     54 'TIOCR1'           51           1             2            1
               0         '0 '           54           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     54 'TIOCR1'           53           1             1            1
               0         '0 '           54           53         '1 '
               0            0         '0 '            0            0
            '0 '       1.0012      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     54 'TIOCR1'           53           1             2            1
               0         '0 '           54           53         '1 '
               0            0         '0 '            0            0
            '0 '       1.0513      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     54 'TIOCR1'           55           1             1            1
               0         '0 '           54           55         '1 '
               0            0         '0 '            0            0
            '0 '       1.6700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     54 'TIOCR1'           55           1             2            1
               0         '0 '           54           55         '1 '
               0            0         '0 '            0            0
            '0 '       1.7535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     55 'TIOCR1'           54           1             1            1
               0         '0 '           55           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.6700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     55 'TIOCR1'           54           1             2            1
               0         '0 '           55           54         '1 '
               0            0         '0 '            0            0
            '0 '       1.7535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     55 'TIOCR1'           60           1             1            1
               0         '0 '           55           60         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     55 'TIOCR1'           60           1             2            1
               0         '0 '           55           60         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     55 'TIOCR1'           61           1             1            1
               0         '0 '           55           61         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     55 'TIOCR1'           61           1             2            1
               0         '0 '           55           61         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     55 'TIOCR1'           62           1             1            1
               0         '0 '           55           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     55 'TIOCR1'           62           1             2            1
               0         '0 '           55           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     55 'TIOCR1'           68           1             1            1
               0         '0 '           55           68         '1 '
               0            0         '0 '            0            0
            '0 '      0.41750      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     55 'TIOCR1'           68           1             2            1
               0         '0 '           55           68         '1 '
               0            0         '0 '            0            0
            '0 '      0.43837      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     56 'TIOCR1'           53           1             1            1
               0         '0 '           56           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.83500      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     56 'TIOCR1'           53           1             2            1
               0         '0 '           56           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.87675      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     56 'TIOCR1'           57           1             1            1
               0         '0 '           56           57         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     56 'TIOCR1'           57           1             2            1
               0         '0 '           56           57         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     56 'TIOCR1'           58           1             1            1
               0         '0 '           56           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     56 'TIOCR1'           58           1             2            1
               0         '0 '           56           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     57 'TIOCR1'           56           1             1            1
               0         '0 '           57           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     57 'TIOCR1'           56           1             2            1
               0         '0 '           57           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     57 'TIOCR1'           67           1             1            1
               0         '0 '           57           67         '1 '
               0            0         '0 '            0            0
            '0 '      0.41750      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     57 'TIOCR1'           67           1             2            1
               0         '0 '           57           67         '1 '
               0            0         '0 '            0            0
            '0 '      0.43837      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     58 'TIOCR1'           53           1             1            1
               0         '0 '           58           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.83500      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     58 'TIOCR1'           53           1             2            1
               0         '0 '           58           53         '1 '
               0            0         '0 '            0            0
            '0 '      0.87675      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     58 'TIOCR1'           56           1             1            1
               0         '0 '           58           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     58 'TIOCR1'           56           1             2            1
               0         '0 '           58           56         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     58 'TIOCR1'           59           1             1            1
               0         '0 '           58           59         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     58 'TIOCR1'           59           1             2            1
               0         '0 '           58           59         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     58 'TIOCR1'           63           1             1            1
               0         '0 '           58           63         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     58 'TIOCR1'           63           1             2            1
               0         '0 '           58           63         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     59 'TIOCR1'           58           1             1            1
               0         '0 '           59           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     59 'TIOCR1'           58           1             2            1
               0         '0 '           59           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     59 'TIOCR1'           60           1             1            1
               0         '0 '           59           60         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     59 'TIOCR1'           60           1             2            1
               0         '0 '           59           60         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     60 'TIOCR1'           55           1             1            1
               0         '0 '           60           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     60 'TIOCR1'           55           1             2            1
               0         '0 '           60           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     60 'TIOCR1'           59           1             1            1
               0         '0 '           60           59         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     60 'TIOCR1'           59           1             2            1
               0         '0 '           60           59         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     61 'TIOCR1'           55           1             1            1
               0         '0 '           61           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     61 'TIOCR1'           55           1             2            1
               0         '0 '           61           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     61 'TIOCR1'           62           1             1            1
               0         '0 '           61           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     61 'TIOCR1'           62           1             2            1
               0         '0 '           61           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     62 'TIOCR1'           55           1             1            1
               0         '0 '           62           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.50060      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     62 'TIOCR1'           55           1             2            1
               0         '0 '           62           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.52563      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     62 'TIOCR1'           61           1             1            1
               0         '0 '           62           61         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     62 'TIOCR1'           61           1             2            1
               0         '0 '           62           61         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     62 'TIOCR1'           63           1             1            1
               0         '0 '           62           63         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     62 'TIOCR1'           63           1             2            1
               0         '0 '           62           63         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     62 'TIOCR1'           69           1             1            1
               0         '0 '           62           69         '1 '
               0            0         '0 '            0            0
            '0 '       6.0840      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     62 'TIOCR1'           69           1             2            1
               0         '0 '           62           69         '1 '
               0            0         '0 '            0            0
            '0 '       6.3882      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     63 'TIOCR1'           58           1             1            1
               0         '0 '           63           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     63 'TIOCR1'           58           1             2            1
               0         '0 '           63           58         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     63 'TIOCR1'           62           1             1            1
               0         '0 '           63           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.20020      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     63 'TIOCR1'           62           1             2            1
               0         '0 '           63           62         '1 '
               0            0         '0 '            0            0
            '0 '      0.21021      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     64 'TIOCR1'           50           1             1            1
               0         '0 '           64           50         '1 '
               0            0         '0 '            0            0
            '0 '       7.5150      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     64 'TIOCR1'           50           1             2            1
               0         '0 '           64           50         '1 '
               0            0         '0 '            0            0
            '0 '       7.8907      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     65 'TIOCR1'           51           1             1            1
               0         '0 '           65           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.6700      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     65 'TIOCR1'           51           1             2            1
               0         '0 '           65           51         '1 '
               0            0         '0 '            0            0
            '0 '       1.7535      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     66 'TIOCR1'           52           1             1            1
               0         '0 '           66           52         '1 '
               0            0         '0 '            0            0
            '0 '      0.66800      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     66 'TIOCR1'           52           1             2            1
               0         '0 '           66           52         '1 '
               0            0         '0 '            0            0
            '0 '      0.70140      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     67 'TIOCR1'           57           1             1            1
               0         '0 '           67           57         '1 '
               0            0         '0 '            0            0
            '0 '      0.41750      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     67 'TIOCR1'           57           1             2            1
               0         '0 '           67           57         '1 '
               0            0         '0 '            0            0
            '0 '      0.43837      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     68 'TIOCR1'           55           1             1            1
               0         '0 '           68           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.41750      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     68 'TIOCR1'           55           1             2            1
               0         '0 '           68           55         '1 '
               0            0         '0 '            0            0
            '0 '      0.43837      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     69 'TIOCR1'           16           1             1            1
               0         '0 '           69           16         '1 '
               0            0         '0 '            0            0
            '0 '       9.0231      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     69 'TIOCR1'           16           1             2            1
               0         '0 '           69           16         '1 '
               0            0         '0 '            0            0
            '0 '       9.4743      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
     69 'TIOCR1'           62           1             1            1
               0         '0 '           69           62         '1 '
               0            0         '0 '            0            0
            '0 '       6.0840      0.50000E-01   1.2000       36.408
          1.4000       19.697       1.6000       14.082       1.8000
          11.247       2.0000      0.98000      0.20000E-01   0.0000    /
     69 'TIOCR1'           62           1             2            1
               0         '0 '           69           62         '1 '
               0            0         '0 '            0            0
            '0 '       6.3882      0.50000E-01   1.0000       59.980
          1.0000       59.980       1.0000       59.980       1.0000
          59.980       1.0000       59.980      0.20000E-01   0.0000    /
 1   'FRQTPAT'        40       40  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 2   'FRQTPAT'        41       41  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 3   'FRQTPAT'        42       42  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 4   'FRQTPAT'        43       43  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 5   'FRQTPAT'        44       44  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 6   'FRQTPAT'        45       45  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 7   'FRQTPAT'        46       46  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 8   'FRQTPAT'        47       47  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 9   'FRQTPAT'        48       48  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 10   'FRQTPAT'        49       49  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 11   'FRQTPAT'        64       64  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 12   'FRQTPAT'        65       65  '1 '      57.300       61.680       0.0000      0.10000E-02  /
 13   'VTGTPAT'        40       40  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 14   'VTGTPAT'        41       41  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 15   'VTGTPAT'        42       42  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 16   'VTGTPAT'        43       43  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 17   'VTGTPAT'        44       44  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 18   'VTGTPAT'        45       45  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 19   'VTGTPAT'        46       46  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 20   'VTGTPAT'        47       47  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 21   'VTGTPAT'        48       48  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 22   'VTGTPAT'        49       49  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 23   'VTGTPAT'        64       64  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
 24   'VTGTPAT'        65       65  '1 '     0.90000       1.1000       2.0000      0.10000E-02  /
